<!DOCTYPE html>
<html lang="en"><head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1"><!-- Begin Jekyll SEO tag v2.8.0 -->
<title>K_WORD2_TO_FLOAT &amp; K_WORD4_TO_FLOAT: Function Block untuk Konversi Data Modbus 16/32/64‑bit ke FLOAT | Technical &amp; Sustainability Digest</title>
<meta name="generator" content="Jekyll v4.3.4" />
<meta property="og:title" content="K_WORD2_TO_FLOAT &amp; K_WORD4_TO_FLOAT: Function Block untuk Konversi Data Modbus 16/32/64‑bit ke FLOAT" />
<meta name="author" content="Ketut Kumajaya" />
<meta property="og:locale" content="en_US" />
<meta name="description" content="Konversi register Modbus tidak sesederhana membaca angka. Perbedaan endianness, addressing, dan varian protokol kerap menimbulkan kebingungan di lapangan. Artikel ini memperkenalkan K_WORD2_TO_FLOAT dan K_WORD4_TO_FLOAT sebagai solusi praktis dan konsisten." />
<meta property="og:description" content="Konversi register Modbus tidak sesederhana membaca angka. Perbedaan endianness, addressing, dan varian protokol kerap menimbulkan kebingungan di lapangan. Artikel ini memperkenalkan K_WORD2_TO_FLOAT dan K_WORD4_TO_FLOAT sebagai solusi praktis dan konsisten." />
<link rel="canonical" href="https://kumajaya.github.io/automation-blog/2025/10/17/k_word2_to_float-k_word4_to_float-function-block-untuk-konversi-data-modbus-16-32-64-bit-ke-float.html" />
<meta property="og:url" content="https://kumajaya.github.io/automation-blog/2025/10/17/k_word2_to_float-k_word4_to_float-function-block-untuk-konversi-data-modbus-16-32-64-bit-ke-float.html" />
<meta property="og:site_name" content="Technical &amp; Sustainability Digest" />
<meta property="og:image" content="https://images.unsplash.com/photo-1531668383211-64743e924c66?crop=entropy&cs=tinysrgb&fit=max&fm=jpg&ixid=M3wxMTc3M3wwfDF8c2VhcmNofDEyfHxjYWJsZXxlbnwwfHx8fDE3NjA3MTc0MzV8MA&ixlib=rb-4.1.0&q=80&w=2000" />
<meta property="og:type" content="article" />
<meta property="article:published_time" content="2025-10-17T17:00:07+00:00" />
<meta name="twitter:card" content="summary_large_image" />
<meta property="twitter:image" content="https://images.unsplash.com/photo-1531668383211-64743e924c66?crop=entropy&cs=tinysrgb&fit=max&fm=jpg&ixid=M3wxMTc3M3wwfDF8c2VhcmNofDEyfHxjYWJsZXxlbnwwfHx8fDE3NjA3MTc0MzV8MA&ixlib=rb-4.1.0&q=80&w=2000" />
<meta property="twitter:title" content="K_WORD2_TO_FLOAT &amp; K_WORD4_TO_FLOAT: Function Block untuk Konversi Data Modbus 16/32/64‑bit ke FLOAT" />
<script type="application/ld+json">
{"@context":"https://schema.org","@type":"BlogPosting","author":{"@type":"Person","name":"Ketut Kumajaya"},"dateModified":"2025-10-17T17:00:07+00:00","datePublished":"2025-10-17T17:00:07+00:00","description":"Konversi register Modbus tidak sesederhana membaca angka. Perbedaan endianness, addressing, dan varian protokol kerap menimbulkan kebingungan di lapangan. Artikel ini memperkenalkan K_WORD2_TO_FLOAT dan K_WORD4_TO_FLOAT sebagai solusi praktis dan konsisten.","headline":"K_WORD2_TO_FLOAT &amp; K_WORD4_TO_FLOAT: Function Block untuk Konversi Data Modbus 16/32/64‑bit ke FLOAT","image":"https://images.unsplash.com/photo-1531668383211-64743e924c66?crop=entropy&cs=tinysrgb&fit=max&fm=jpg&ixid=M3wxMTc3M3wwfDF8c2VhcmNofDEyfHxjYWJsZXxlbnwwfHx8fDE3NjA3MTc0MzV8MA&ixlib=rb-4.1.0&q=80&w=2000","mainEntityOfPage":{"@type":"WebPage","@id":"https://kumajaya.github.io/automation-blog/2025/10/17/k_word2_to_float-k_word4_to_float-function-block-untuk-konversi-data-modbus-16-32-64-bit-ke-float.html"},"url":"https://kumajaya.github.io/automation-blog/2025/10/17/k_word2_to_float-k_word4_to_float-function-block-untuk-konversi-data-modbus-16-32-64-bit-ke-float.html"}</script>
<!-- End Jekyll SEO tag -->
<link id="main-stylesheet" rel="stylesheet" href="/automation-blog/assets/css/style.css"><link type="application/atom+xml" rel="alternate" href="https://kumajaya.github.io/automation-blog/feed.xml" title="Technical &amp; Sustainability Digest" /><!-- Dark Mode Detection -->
<script>
  if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
    document.documentElement.classList.add('dark-mode');
  }
</script>

<!-- PrismJS Syntax Highlighting Theme + Plugins -->
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/themes/prism-coy.min.css" crossorigin="anonymous">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/toolbar/prism-toolbar.min.css" crossorigin="anonymous">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/line-numbers/prism-line-numbers.min.css" crossorigin="anonymous">
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/command-line/prism-command-line.min.css" crossorigin="anonymous">

<!-- KaTeX (Math Typesetting Engine) -->
<link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/katex.min.css" crossorigin="anonymous">

<!-- Font Awesome Icon Suite -->
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.5.2/css/all.min.css" crossorigin="anonymous" referrerpolicy="no-referrer" />

<!-- Dukungan favicon -->
<link rel="icon" type="image/png" sizes="16x16" href="/automation-blog/assets/media/favicon-16x16.png">
<link rel="icon" type="image/png" sizes="32x32" href="/automation-blog/assets/media/favicon-32x32.png">
<link rel="shortcut icon" href="/automation-blog/assets/media/favicon.ico">

<style>
/* Reduce site title line-height and bottom margin */
.site-header .wrapper {
  display: flex;
  align-items: center;
  justify-content: space-between;
  height: 60px;
  padding: 0 1rem;
}
.site-title {
  margin: 0;
  font-size: 1.5rem;
  line-height: 1.2;
  font-weight: bold;
  text-decoration: none;
  color: inherit;
}
.site-title:hover,
.site-title:focus {
  text-decoration: none;
  color: inherit;
}

/* Post header left-align */
.post-header {
  text-align: left !important;
  padding-left: 0;
  border-bottom: 1px solid var(--border-color, #e0e0e0);
}
.post-category a {
  text-decoration: none;
}
.post-category a:hover,
.post-category a:focus {
  text-decoration: none;
  color: inherit;
}
.post-title {
  text-align: left !important;
  margin-left: 0;
}

/* Hide Ghost-specific elements */
.kg-card, .kg-file-card, .kg-audio-card, .kg-audio-card *, .gh-sidebar {
  display: none !important;
  visibility: hidden !important;
  opacity: 0 !important;
  pointer-events: none !important;
}

/* Native Audio Player Styling */
.native-audio-wrapper {
  margin: 1.5rem 0;
}

.native-audio-wrapper audio {
  width: 100%;
}

.audio-title {
  font-size: 1rem;
  font-weight: 600;
  color: #333;
  margin-bottom: 0.5rem;
  line-height: 1.4;
}

/* Mermaid Diagram Styling */
.mermaid {
  font-family: 'Segoe UI', sans-serif;
  background: rgba(255,255,255,0.9) !important;
  margin: 2.5rem auto;
  padding: 1.8rem;
  overflow: visible;
  text-align: center;
  opacity: 0;
  transition: opacity 0.5s ease-in;
}
.mermaid.is-ready { opacity: 1; }

/* Node & Label Styling */
.mermaid .node rect, .mermaid .node circle, .mermaid .node polygon, .mermaid .actor {
  fill: #ffffff;
  stroke: #3b82f6;
  stroke-width: 2.2px;
  rx: 8px; ry: 8px;
  filter: drop-shadow(0 2px 3px rgba(59,130,246,0.12)) drop-shadow(0 1px 1px rgba(59,130,246,0.1));
  transition: all 0.25s ease;
}
.mermaid .node text, .mermaid .label, .mermaid .label text {
  color: #1f2937;
  font-weight: 600;
  letter-spacing: 0.25px;
  line-height: 1.5;
}

/* Arrow & Edge Styling */
.mermaid .marker, .mermaid .arrowheadPath, .mermaid .arrowhead path { fill: #3b82f6 !important; stroke: none !important; }
.mermaid .edgePath path, .mermaid .path { stroke: #3b82f6; stroke-width: 2.6px; stroke-linecap: round; }
.mermaid path, .mermaid line { stroke-width: 1.5px !important; }

/* Diagram Title */
.mermaid .title, .mermaid .title text { font-weight: 600; color: #1e40af; }

/* Dark Mode Overrides */
.dark-mode .mermaid {
  background: rgba(17,24,39,0.85) !important;
  box-shadow: 0 4px 6px -1px rgba(0,0,0,0.2), 0 10px 15px -3px rgba(0,0,0,0.25);
}
.dark-mode .mermaid .node rect, .dark-mode .mermaid .node circle, .dark-mode .mermaid .node polygon, .dark-mode .mermaid .actor {
  fill: #111827;
  stroke: #60a5fa;
  filter: drop-shadow(0 2px 3px rgba(96,165,250,0.2)) drop-shadow(0 1px 1px rgba(96,165,250,0.15));
}
.dark-mode .mermaid .node text, .dark-mode .mermaid .label, .dark-mode .mermaid .label text { color: #f3f4f6; }
.dark-mode .mermaid .edgePath path, .dark-mode .mermaid .path { stroke: #60a5fa; }
.dark-mode .mermaid .title, .dark-mode .mermaid .title text { color: #93c5fd; }

/* Responsive Mermaid Adjustments */
@media (max-width: 768px) {
  .mermaid { padding: 1.2rem; border-radius: 10px; }
  .mermaid .label, .mermaid .node text, .mermaid .label text { font-size: 1.15rem !important; }
}

/* Table Styling */
table td, table th { border: 1px solid #e0e0e0; }
table tr:nth-child(even) { background-color: #f9f9f9; }
table td:first-child, table th:first-child { padding-left: 0.75em !important; }
table th { background-color: #222149; color: #fff !important; font-weight: bold; }

/* ⬆ Scroll Top Button + Progress Indicator */
.scroll-top {
  --ghost-accent-color: #222149;
  position: fixed;
  z-index: 50;
  padding: 0;
  right: 20px; bottom: 20px;
  opacity: 0; visibility: hidden;
  transform: translateY(15px);
  height: 46px; width: 46px;
  cursor: pointer;
  display: flex;
  align-items: center; justify-content: center;
  border-radius: 50%;
  transition: all .4s ease;
  border: none;
  box-shadow: inset 0 0 0 2px #ccc;
  color: #ccc; background-color: #fff;
}
.scroll-top.is-active {
  opacity: 1; visibility: visible;
  transform: translateY(0);
}
.scroll-top .icon-tabler-arrow-up {
  position: absolute;
  stroke-width: 2px;
  stroke: #333;
}
.scroll-top svg path { fill: none; }
.scroll-top svg.progress-circle path {
  stroke: #333;
  stroke-width: 4;
  transition: all .4s ease;
}
.scroll-top:hover {
  color: var(--ghost-accent-color);
}
.scroll-top:hover .progress-circle path,
.scroll-top:hover .icon-tabler-arrow-up {
  stroke: var(--ghost-accent-color);
}
@media print {
  .scroll-button .btn-toggle-round {
    display: none !important;
  }
}

/* Native File Download Card Styling */
.native-file-wrapper {
  display: flex;
  align-items: center;
  justify-content: space-between;
  background: var(--ghost-bg, #f9f9f9);
  border: 1px solid rgba(0,0,0,0.05);
  border-radius: 12px;
  padding: 12px 16px;
  margin: 1em 0;
}

.file-info {
  display: flex;
  flex-direction: column;
  gap: 4px;
  flex: 1;
  min-width: 0;
}

.file-name {
  font-weight: 600;
}

.file-desc {
  color: #666;
  font-size: 0.9em;
}

.file-meta {
  color: #999;
  font-size: 0.85em;
}

.dot {
  margin: 0 6px;
}

.file-download {
  display: flex;
  align-items: center;
  justify-content: center;
  width: 80px;
  height: 80px;
  border-radius: 8px;
  border: 1px solid rgba(0,0,0,0.05);
  background: #fff;
  color: inherit;
  text-decoration: none;
  flex-shrink: 0;
  transition: background 0.2s ease, transform 0.1s ease;
}

.file-download:hover {
  background: rgba(0,0,0,0.03);
}

.file-download svg {
  width: 24px;
  height: 24px;
  stroke-width: 1.5;
}
</style>
</head>
<body><header class="site-header">

  <div class="wrapper">
    <a class="site-title" rel="author" href="/automation-blog/">Technical &amp; Sustainability Digest</a>
      <nav class="site-nav">
        <input type="checkbox" id="nav-trigger" />
        <label for="nav-trigger">
          <span class="menu-icon"></span>
        </label>

        <div class="nav-items">
  <a class="nav-item" href="/automation-blog/pages/about.html">About this site</a>
  <a class="nav-item" href="/automation-blog/pages/privacy.html">Privacy Statement</a>
</div>

      </nav>
  </div>
</header>
<main class="page-content" aria-label="Content">
      <div class="wrapper">
        <article class="post h-entry" itemscope itemtype="http://schema.org/BlogPosting">

  <header class="post-header">
    
    

    

    <h1 class="post-title p-name" itemprop="name headline">K_WORD2_TO_FLOAT &amp; K_WORD4_TO_FLOAT: Function Block untuk Konversi Data Modbus 16/32/64‑bit ke FLOAT</h1>
    <div class="post-meta">
      <time class="dt-published" datetime="2025-10-17T17:00:07+00:00" itemprop="datePublished">
        October 17, 2025
      </time>
      
      <div class="force-inline post-authors">
        <span class="reading-time">9 min read</span>
      </div>
      
    </div>
  </header>

  
  <p class="post-excerpt" itemprop="description">
    Konversi register Modbus tidak sesederhana membaca angka. Perbedaan endianness, addressing, dan varian protokol kerap menimbulkan kebingungan di lapangan. Artikel ini memperkenalkan K_WORD2_TO_FLOAT dan K_WORD4_TO_FLOAT sebagai solusi praktis dan konsisten.

  </p>
  

  
  <figure class="post-feature-image">
    <img src="https://images.unsplash.com/photo-1531668383211-64743e924c66?crop=entropy&cs=tinysrgb&fit=max&fm=jpg&ixid=M3wxMTc3M3wwfDF8c2VhcmNofDEyfHxjYWJsZXxlbnwwfHx8fDE3NjA3MTc0MzV8MA&ixlib=rb-4.1.0&q=80&w=2000" alt="K_WORD2_TO_FLOAT &amp; K_WORD4_TO_FLOAT: Function Block untuk Konversi Data Modbus 16/32/64‑bit ke FLOAT" loading="lazy" class="post-feature-img">
    
    <figcaption class="post-feature-caption">
      <p><span style="white-space: pre-wrap;">Photo by </span><a href="https://unsplash.com/@possessedphotography?utm_source=ghost&amp;utm_medium=referral&amp;utm_campaign=api-credit"><span style="white-space: pre-wrap;">Possessed Photography</span></a><span style="white-space: pre-wrap;"> / </span><a href="https://unsplash.com/?utm_source=ghost&amp;utm_medium=referral&amp;utm_campaign=api-credit"><span style="white-space: pre-wrap;">Unsplash</span></a></p>

    </figcaption>
    
  </figure>
  

  <div class="post-content e-content" itemprop="articleBody">
    
<p><strong>Dari register mentah ke nilai proses — menjembatani protokol klasik dengan kebutuhan data modern.</strong></p>
<p><em>Ditulis oleh Ketut Kumajaya — 17 Oktober 2025</em></p>
<h2 id="latar-belakang">Latar Belakang</h2>
<p>Modbus adalah protokol komunikasi klasik yang diperkenalkan sejak akhir 1970‑an dan hingga kini tetap menjadi standar de facto di berbagai sistem industri. Kesederhanaan dan keterbukaannya membuat Modbus terus digunakan secara luas, baik pada perangkat lama maupun perangkat modern, mulai dari PLC hingga flowmeter.</p>
<p>Namun, karena Modbus hanya mendefinisikan pertukaran data dalam bentuk register 16‑bit, interpretasi data bernilai 32‑bit atau 64‑bit memerlukan mekanisme konversi tambahan. Tantangan umum yang muncul meliputi perbedaan <strong>endianness</strong>, perbedaan <strong>addressing</strong>, serta variasi <strong>hardware layer</strong> dan <strong>varian protokol</strong>.</p>
<h3 id="endianness">Endianness</h3>
<p>Endianness adalah urutan penyimpanan byte atau word dalam data biner:</p>
<ul>
<li><strong>Big‑endian</strong>: byte paling signifikan (MSB) disimpan lebih dulu.</li>
<li><strong>Little‑endian</strong>: byte paling signifikan disimpan paling akhir.</li>
</ul>
<h4 id="contoh-pada-modbus-32%E2%80%91bit">Contoh pada Modbus 32‑bit</h4>
<p>Nilai 1234.56 (FLOAT 32‑bit) dapat dikirim sebagai dua register 16‑bit:</p>
<table>
<thead>
<tr>
<th>Word Order</th>
<th>Register1</th>
<th>Register2</th>
<th>Keterangan</th>
</tr>
</thead>
<tbody>
<tr>
<td>Big‑endian (MSB dulu)</td>
<td>0x449A</td>
<td>0x51EC</td>
<td>MSB → LSB</td>
</tr>
<tr>
<td>Little‑endian (LSB dulu)</td>
<td>0x51EC</td>
<td>0x449A</td>
<td>LSB → MSB</td>
</tr>
</tbody>
</table>
<h4 id="catatan-untuk-64%E2%80%91bit">Catatan untuk 64‑bit</h4>
<p>Pada data 64‑bit, variasi urutan bisa terjadi baik di level register maupun byte, sehingga interpretasi lebih kompleks.</p>
<h4 id="praktik-lapangan">Praktik Lapangan</h4>
<p>Jika hasil konversi tidak sesuai ekspektasi, langkah pertama yang umum dilakukan adalah <strong>menukar urutan register</strong>.</p>
<blockquote>
<p>Pemahaman mengenai endianness ini penting karena menjadi salah satu sumber kesalahan paling sering saat integrasi perangkat Modbus lintas vendor.</p>
</blockquote>
<h3 id="addressing">Addressing</h3>
<p>Selain endianness, Modbus juga memiliki perbedaan sistem penomoran alamat register:</p>
<ul>
<li><strong>Zero‑based addressing</strong>: register pertama ditandai sebagai alamat 0.</li>
<li><strong>One‑based addressing</strong>: register pertama ditandai sebagai alamat 1.</li>
</ul>
<p>Akibatnya, dapat terjadi perbedaan satu offset antara dokumentasi perangkat dan implementasi di SCADA/DCS. Misalnya, dokumentasi menyebutkan data di register 40001, tetapi pada sistem zero‑based harus diakses pada alamat 40000.</p>
<p>Perbedaan addressing ini sering menjadi sumber kebingungan saat integrasi, sehingga penting untuk selalu memverifikasi konvensi yang digunakan oleh perangkat maupun sistem SCADA/DCS.</p>
<h3 id="hardware-layer-dan-varian-modbus">Hardware Layer dan Varian Modbus</h3>
<p>Modbus hadir dalam beberapa varian:</p>
<ul>
<li><strong>Modbus RTU</strong>: berjalan di atas RS‑232/RS‑485 dengan format biner yang efisien, paling umum digunakan di lapangan.</li>
<li><strong>Modbus ASCII</strong>: juga berbasis serial, data dikirim dalam teks ASCII, lebih mudah dibaca manusia tetapi jarang dipakai di aplikasi modern.</li>
<li><strong>Modbus TCP/IP</strong>: berjalan di atas Ethernet, menggunakan MBAP header menggantikan CRC, umum pada perangkat generasi baru.</li>
<li><strong>Modbus RTU over TCP</strong>: frame RTU (lengkap dengan CRC) ditransmisikan melalui TCP tanpa MBAP header. Biasanya digunakan untuk kompatibilitas dengan perangkat lama melalui jaringan IP.</li>
</ul>
<p>Perbedaan antara <strong>Modbus TCP/IP</strong> dan <strong>Modbus RTU over TCP</strong> sangat penting dipahami, karena driver atau library harus sesuai dengan format frame yang digunakan. Pemilihan varian yang tepat memastikan komunikasi berjalan konsisten di berbagai perangkat dan sistem.</p>
<h3 id="catatan-tambahan">Catatan Tambahan</h3>
<ul>
<li>Pada Modbus RTU, integritas data dijaga dengan CRC di level frame.</li>
<li>Pada Modbus TCP/IP, CRC tidak digunakan karena protokol TCP/IP sudah memiliki mekanisme pemeriksaan integritas bawaan (checksum, sequence number, retransmission). MBAP header menggantikan CRC dalam frame TCP/IP.</li>
<li>Frame Modbus RTU juga dapat ditransmisikan melalui media nirkabel seperti <strong>LoRa</strong> dalam mode <em>transparent</em>. Dalam hal ini, LoRa hanya berfungsi sebagai saluran komunikasi, sementara integritas data tetap dijaga oleh CRC Modbus.</li>
</ul>
<hr />

<h2 id="kword2tofloat">K_WORD2_TO_FLOAT</h2>
<p>Function Block ini digunakan untuk menggabungkan dua register UINT menjadi nilai FLOAT. FB ini menjadi baseline parsing untuk data 16‑bit maupun 32‑bit, baik ketika perangkat mengirimkan data dalam format IEEE 754 maupun sebagai akumulator numerik.</p>
<figure style="display: flex; flex-direction: column; align-items: center; margin: 20px 0;">
  <div class="mermaid" style="width:70%; max-width:700px; font-size:16px;">
    %%{init: {'themeVariables': { 'fontSize': '16px', 'primaryColor': '#e8f0fe', 'edgeLabelBackground':'#ffffff'}}}%%
    flowchart TD
        A["Start: Baca Register Modbus<br />IN0 UINT LSB<br />IN1 UINT MSB"] --&gt; B{Cek Endianness<br />Hasil sesuai?}
        B --&gt;|Ya| C["Gabung ke 32-bit<br />Temp32 = IN0 OR (IN1 &lt;&lt; 16)"]
        B --&gt;|Tidak - Endian salah| D["Tukar Urutan<br />Swap IN0 ↔ IN1<br />Ulangi Cek"]
        D --&gt; B
        C --&gt; E{"D = 0?"}
        E --&gt;|Ya| F["RawFloat = 0.0<br />Proteksi Div-by-Zero"]
        E --&gt;|Tidak| G{IEE = TRUE?}
        G --&gt;|Ya| H["Mode IEEE 754<br />RawFloat = GETFLOAT(Temp32)/D"]
        G --&gt;|Tidak| I["Mode Numerik<br />RawFloat = Temp32 as UDINT / D"]
        H --&gt; K{"IHL = ILL?"}
        I --&gt; K
        F --&gt; K
        K --&gt;|Ya| L["OUT = OLL<br />(Fallback jika range input nol)"]
        K --&gt;|Tidak| M["Scaling Linier:<br />OUT = (OHL-OLL)/(IHL-ILL) * (RawFloat-ILL) + OLL"]
        L --&gt; N["End: Output FLOAT<br />(Siap untuk Tampilan/Proses)"]
        M --&gt; N
        classDef start fill:#e1f5fe,stroke:#333,stroke-width:2px
        classDef final fill:#c8e6c9,stroke:#333,stroke-width:2px
        classDef swap fill:#fff3e0,stroke:#333,stroke-width:2px
        classDef decision fill:#f3e5f5,stroke:#333,stroke-width:2px
        classDef process fill:#ffffff,stroke:#333,stroke-width:2px
        class A start
        class N final
        class D swap
        class B,E,G,K decision
        class C,F,H,I,L,M process
  </div>
  <figcaption style="text-align:center; font-size:13px; color:#555;">
    Gambar 1: Alur Konversi Register Modbus 32-bit ke FLOAT Menggunakan Function Block K_WORD2_TO_FLOAT
  </figcaption>
</figure>
<h3 id="fitur-utama">Fitur Utama</h3>
<ul>
<li>Mendukung data <strong>16‑bit</strong>: IN0 diisi, IN1 = 0, <code>IEE = FALSE</code>.</li>
<li>Mendukung data <strong>32‑bit</strong>: IN0 dan IN1 diisi sesuai register.</li>
<li>Mode <strong>IEEE 754</strong> (<code>IEE = TRUE</code>) atau mode <strong>numerik</strong> (<code>IEE = FALSE</code>).</li>
<li>Skala pembagi (<code>D</code>) dengan proteksi pembagian nol.</li>
<li>Fleksibel terhadap variasi endian antar perangkat.</li>
</ul>
<details>
<summary><strong>Klik untuk menampilkan kode K_WORD2_TO_FLOAT</strong></summary>
<pre><code class="language-pascal">(*
------------------------------------------------------------------------------
 FB Name     : K_WORD2_TO_FLOAT
 Purpose     : Konversi 2 register UINT menjadi FLOAT lalu scaling linier
               ke Engineering Unit (EU) dengan proteksi div/0.
 Author      : Ketut Kumajaya
 Contributor : Copilot (Microsoft AI)
 Version     : 1.1
 Date        : 21/10/2025

 Input       :
    IN0 (UINT) - LSB Modbus
    IN1 (UINT) - MSB Modbus
    D   (LONG) - Skala pembagi (anti-div-zero tahap dasar)
    IEE (BOOL) - TRUE = interpretasi IEEE 754 FLOAT
    ILL (FLOAT)- Input Low Limit
    IHL (FLOAT)- Input High Limit
    OLL (FLOAT)- Output Low Limit
    OHL (FLOAT)- Output High Limit

 Output      :
    OUT (FLOAT) - Nilai hasil scaling ke EU

 Notes       :
    - Proteksi div/0:
        * Jika D=0 maka OUT=0.0
        * Jika IHL=ILL maka OUT=OLL
    - Rumus scaling:
        OUT = (OHL - OLL) / (IHL - ILL) * (Raw - ILL) + OLL
    - Urutan IN0/IN1 dapat ditukar jika perangkat menggunakan endian berbeda
    - Cocok untuk konversi register mentah atau data FLOAT ke engineering unit
    - FB ini tidak mendukung data 64-bit
    - Untuk "tanpa scaling", gunakan ILL=0.0, IHL=1.0, OLL=0.0, OHL=1.0
      -&gt; OUT = Raw (identitas)

 Contoh konfigurasi:
    1. Sensor 4–20 mA -&gt; 0–100 bar
       ILL=4.0, IHL=20.0, OLL=0.0, OHL=100.0
    2. Register 0–32767 -&gt; 0–5000 Nm³/h
       ILL=0.0, IHL=32767.0, OLL=0.0, OHL=5000.0
    3. Tanpa scaling (nilai asli diteruskan)
       ILL=0.0, IHL=1.0, OLL=0.0, OHL=1.0
------------------------------------------------------------------------------
*)
FUNCTION_BLOCK K_WORD2_TO_FLOAT
VAR_INPUT
    IN0 : UINT;
    IN1 : UINT;
    D   : LONG;
    IEE : BOOL;
    ILL : FLOAT;
    IHL : FLOAT;
    OLL : FLOAT;
    OHL : FLOAT;
END_VAR

VAR_OUTPUT
    OUT : FLOAT;
END_VAR

VAR
    Temp32   : DWORD;
    RawFloat : FLOAT;
END_VAR

(* Gabungkan 2 UINT menjadi pola bit 32-bit *)
Temp32 := ULONG_TO_DWORD(UINT_TO_ULONG(IN0));
Temp32 := Temp32 + SHL_DWORD(ULONG_TO_DWORD(UINT_TO_ULONG(IN1)), 16);

(* Hitung nilai dasar *)
IF D &lt;&gt; 0 THEN
    IF IEE THEN
        RawFloat := GETFLOAT(Temp32) / LONG_TO_FLOAT(D);
    ELSE
        RawFloat := LONG_TO_FLOAT(DWORD_TO_LONG(Temp32)) / LONG_TO_FLOAT(D);
    END_IF;
ELSE
    RawFloat := 0.0;
END_IF;

(* Scaling linier ke engineering unit *)
IF (IHL &lt;&gt; ILL) THEN
    OUT := ((OHL - OLL) / (IHL - ILL)) * (RawFloat - ILL) + OLL;
ELSE
    OUT := OLL;  (* fallback jika range input nol *)
END_IF;

END_FUNCTION_BLOCK
</code></pre>
</details>
<hr />

<h2 id="kword4tofloat">K_WORD4_TO_FLOAT</h2>
<p>Function Block ini digunakan untuk menggabungkan empat register UINT menjadi nilai 64‑bit, kemudian dikonversi ke FLOAT untuk keperluan tampilan, trending, atau estimasi. FB ini umumnya dipakai untuk perangkat yang mengirimkan akumulator energi, counter besar, atau nilai kumulatif lainnya.</p>
<figure style="display: flex; flex-direction: column; align-items: center; margin: 20px 0;">
  <div class="mermaid" style="width:70%; max-width:700px; font-size:16px;">
    %%{init: {'themeVariables': { 'fontSize': '16px', 'primaryColor': '#e8f0fe', 'edgeLabelBackground':'#ffffff'}}}%%
    flowchart TD
        A["Start: Baca Register Modbus<br />IN0 UINT LSB Low<br />IN1 UINT MSB Low<br />IN2 UINT LSB High<br />IN3 UINT MSB High"] --&gt; B{Cek Endianness<br />Hasil sesuai?}
        B --&gt;|Ya| C["Gabung Low32 = IN1 &lt;&lt; 16 OR IN0<br />High32 = IN3 &lt;&lt; 16 OR IN2"]
        B --&gt;|Tidak - Endian salah| D["Tukar Urutan<br />Swap IN0 ↔ IN1 (Low)<br />Swap IN2 ↔ IN3 (High)<br />Ulangi Cek"]
        D --&gt; B
        C --&gt; E{"D = 0?"}
        E --&gt;|Ya| F["Raw64 = 0.0<br />Proteksi Div-by-Zero"]
        E --&gt;|Tidak| G["Hitung 64-bit dasar<br />Raw64 = (High32 * 2^32 + Low32) / D"]
        F --&gt; K{"IHL = ILL?"}
        G --&gt; K
        K --&gt;|Ya| L["OUT = OLL<br />(Fallback jika range input nol)"]
        K --&gt;|Tidak| M["Scaling Linier:<br />OUT = (OHL-OLL)/(IHL-ILL) * (Raw64-ILL) + OLL"]
        L --&gt; N["End: Output FLOAT<br />(Untuk Monitoring/Estimasi)"]
        M --&gt; N
        classDef start fill:#e1f5fe,stroke:#333,stroke-width:2px
        classDef final fill:#c8e6c9,stroke:#333,stroke-width:2px
        classDef swap fill:#fff3e0,stroke:#333,stroke-width:2px
        classDef decision fill:#f3e5f5,stroke:#333,stroke-width:2px
        classDef process fill:#ffffff,stroke:#333,stroke-width:2px
        class A start
        class N final
        class D swap
        class B,E,K decision
        class C,F,G,L,M process
  </div>
  <figcaption style="text-align:center; font-size:13px; color:#555;">
    Gambar 2: Alur Rekonstruksi Data 64-bit dari Empat Register Modbus ke FLOAT
  </figcaption>
</figure>
<h3 id="fitur-utama">Fitur Utama</h3>
<ul>
<li>Menggabungkan <strong>Low32</strong> dan <strong>High32</strong> secara manual.</li>
<li>Rumus: <code>OUT = (High32 × 2^32 + Low32) ÷ D</code>.</li>
<li>Proteksi pembagian nol.</li>
<li>Catatan presisi: konversi ke FLOAT 32‑bit dilakukan agar nilai dapat diproses di DCS. Hasil ini memadai untuk kebutuhan operasional sehari‑hari, tetapi tidak memenuhi standar akurasi untuk audit atau billing. Untuk keperluan tersebut, gunakan data 64‑bit asli dari perangkat.</li>
</ul>
<details>
<summary><strong>Klik untuk menampilkan kode K_WORD4_TO_FLOAT</strong></summary>
<pre><code class="language-pascal">(*
------------------------------------------------------------------------------
 FB Name     : K_WORD4_TO_FLOAT
 Purpose     : Menggabungkan 4 register UINT menjadi nilai 64-bit lalu scaling
               linier ke Engineering Unit (EU).
 Author      : Ketut Kumajaya
 Contributor : Copilot (Microsoft AI)
 Version     : 1.1
 Date        : 21/10/2025

 Input       :
    IN0 (UINT) - LSB dari Low32
    IN1 (UINT) - MSB dari Low32
    IN2 (UINT) - LSB dari High32
    IN3 (UINT) - MSB dari High32
    D   (LONG) - Skala pembagi (anti-div-zero tahap dasar)
    ILL (FLOAT)- Input Low Limit
    IHL (FLOAT)- Input High Limit
    OLL (FLOAT)- Output Low Limit
    OHL (FLOAT)- Output High Limit

 Output      :
    OUT (FLOAT) - Nilai hasil scaling ke EU

 Notes       :
    - OUT = (High32 * 2^32 + Low32) / D
    - Konstanta 4294967296.0 = 2^32, digunakan untuk menggeser High32
    - Proteksi div/0:
        * Jika D=0 maka OUT=0.0
        * Jika IHL=ILL maka OUT=OLL
    - Scaling linier:
        OUT = (OHL - OLL) / (IHL - ILL) * (Raw - ILL) + OLL
    - Urutan IN0/IN1 dan IN2/IN3 dapat ditukar jika perangkat endian berbeda
    - Presisi terbatas karena hasil disimpan sebagai FLOAT 32-bit
    - Untuk "tanpa scaling", gunakan ILL=0.0, IHL=1.0, OLL=0.0, OHL=1.0
      (hasil OUT = Raw, identitas)
    - Gunakan hanya untuk tampilan/estimasi, bukan akurasi billing

 Contoh konfigurasi:
    1. Energi Wh 64-bit ke kWh
       D=1000, ILL=0.0, IHL=1000000.0, OLL=0.0, OHL=1000.0
    2. Counter 0–1e12 ke 0–100 %
       D=1, ILL=0.0, IHL=1.0e12, OLL=0.0, OHL=100.0
    3. Tanpa scaling
       D=1, ILL=0.0, IHL=1.0, OLL=0.0, OHL=1.0
------------------------------------------------------------------------------
*)
FUNCTION_BLOCK K_WORD4_TO_FLOAT
VAR_INPUT
    IN0 : UINT;
    IN1 : UINT;
    IN2 : UINT;
    IN3 : UINT;
    D   : LONG;
    ILL : FLOAT;
    IHL : FLOAT;
    OLL : FLOAT;
    OHL : FLOAT;
END_VAR

VAR_OUTPUT
    OUT : FLOAT;
END_VAR

VAR
    Low32   : DWORD;
    High32  : DWORD;
    Raw64   : FLOAT;
END_VAR

(* Gabungkan masing-masing pasangan *)
Low32  := SHL_DWORD(ULONG_TO_DWORD(UINT_TO_ULONG(IN1)), 16) 
        + ULONG_TO_DWORD(UINT_TO_ULONG(IN0));
High32 := SHL_DWORD(ULONG_TO_DWORD(UINT_TO_ULONG(IN3)), 16) 
        + ULONG_TO_DWORD(UINT_TO_ULONG(IN2));

(* Hitung nilai dasar sebagai FLOAT *)
IF D &lt;&gt; 0 THEN
    Raw64 := (LONG_TO_FLOAT(DWORD_TO_LONG(High32)) * 4294967296.0  (* 2^32 *)
            + LONG_TO_FLOAT(DWORD_TO_LONG(Low32))) 
            / LONG_TO_FLOAT(D);
ELSE
    Raw64 := 0.0;
END_IF;

(* Scaling linier ke engineering unit *)
IF (IHL &lt;&gt; ILL) THEN
    OUT := ((OHL - OLL) / (IHL - ILL)) * (Raw64 - ILL) + OLL;
ELSE
    OUT := OLL;  (* fallback jika range input nol *)
END_IF;

END_FUNCTION_BLOCK
</code></pre>
</details>
<hr />

<h2 id="panduan-singkat-penggunaan">Panduan Singkat Penggunaan</h2>
<h3 id="kapan-menggunakan-kword2tofloat">Kapan menggunakan K_WORD2_TO_FLOAT</h3>
<ul>
<li><strong>16‑bit</strong>: isi IN0, set IN1 = 0, gunakan <code>IEE = FALSE</code>.</li>
<li><strong>32‑bit</strong>: isi IN0 dan IN1 sesuai register.
<ul>
<li>IEEE 754 → <code>IEE = TRUE</code>.</li>
<li>Numerik → <code>IEE = FALSE</code>.</li>
</ul>
</li>
<li>Jika hasil tidak sesuai, coba tukar IN0 dan IN1.</li>
<li>Setelah nilai dasar diperoleh, FB otomatis melakukan scaling linier dari range input (<code>ILL–IHL</code>) ke range output (<code>OLL–OHL</code>).</li>
<li>Untuk tanpa scaling, gunakan konfigurasi identitas: <code>ILL=0.0, IHL=1.0, OLL=0.0, OHL=1.0</code>.</li>
</ul>
<p>FB ini ideal untuk parsing data register tunggal atau ganda yang umum ditemui pada sensor dan flowmeter.</p>
<h3 id="kapan-menggunakan-kword4tofloat">Kapan menggunakan K_WORD4_TO_FLOAT</h3>
<ul>
<li><strong>64‑bit</strong>: isi IN0–IN3 sesuai register.</li>
<li>Cocok untuk akumulator besar (misalnya energi, volume kumulatif, atau counter jarak jauh).</li>
<li>OUT hanya untuk monitoring, bukan billing.</li>
<li>Jika hasil tidak sesuai, coba tukar pasangan register.</li>
<li>Setelah nilai dasar diperoleh, FB otomatis melakukan scaling linier dari range input (<code>ILL–IHL</code>) ke range output (<code>OLL–OHL</code>).</li>
<li>Untuk tanpa scaling, gunakan konfigurasi identitas: <code>ILL=0.0, IHL=1.0, OLL=0.0, OHL=1.0</code>.</li>
</ul>
<p>FB ini relevan untuk perangkat yang mengirimkan nilai kumulatif besar, dengan catatan hasil konversi hanya dipakai untuk tampilan dan analisis tren.</p>
<h3 id="contoh-konfigurasi-uji">Contoh Konfigurasi Uji</h3>
<table>
<thead>
<tr>
<th>FB</th>
<th>Input Register</th>
<th>Mode</th>
<th>D</th>
<th>ILL/IHL</th>
<th>OLL/OHL</th>
<th>OUT (ekspektasi)</th>
</tr>
</thead>
<tbody>
<tr>
<td>K_WORD2_TO_FLOAT</td>
<td>IN0=0x51EC, IN1=0x449A</td>
<td>IEE=TRUE</td>
<td>1</td>
<td>0.0 / 1.0</td>
<td>0.0 / 1.0</td>
<td>1234.56</td>
</tr>
<tr>
<td>K_WORD2_TO_FLOAT</td>
<td>IN0=1000, IN1=0</td>
<td>IEE=FALSE</td>
<td>10</td>
<td>0.0 / 1.0</td>
<td>0.0 / 1.0</td>
<td>100.0</td>
</tr>
<tr>
<td>K_WORD4_TO_FLOAT</td>
<td>IN0=0, IN1=0, IN2=1, IN3=0</td>
<td>Numerik</td>
<td>1</td>
<td>0.0 / 1.0</td>
<td>0.0 / 1.0</td>
<td>4294967296.0</td>
</tr>
</tbody>
</table>
<h3 id="catatan-umum">Catatan Umum</h3>
<ul>
<li><strong>D = 0 → OUT = 0.0</strong>.</li>
<li>Addressing dapat berbeda (0‑based vs 1‑based).</li>
<li>Endianness antar vendor tidak selalu sama.</li>
<li>Pembagi (<code>D</code>) didefinisikan sebagai <code>LONG</code> (32‑bit signed). Rentang ini sudah memadai untuk kebutuhan scaling Modbus, sekaligus lebih sederhana dibanding <code>ULONG</code> yang di Supcon memerlukan konversi tambahan.</li>
</ul>
<hr />

<h2 id="lanjutan">Lanjutan</h2>
<p>Setelah data akumulator berhasil direkonstruksi menjadi nilai FLOAT yang siap dipakai, langkah berikutnya sering kali adalah menghitung <strong>delta energi</strong> untuk kebutuhan laporan periodik, rekonsiliasi antar meter, maupun audit energi.</p>
<p>Untuk tujuan tersebut, tersedia Function Block <strong>K_ACCDELTA</strong> sebagai modul terpisah. FB ini dirancang untuk menghitung delta akumulator secara andal, dengan proteksi nilai negatif dan mekanisme <em>snapshot reset</em> untuk sinkronisasi baseline antar meter. Modul ini menjadi kelanjutan alami dari FB parsing (K_WORD2/4_TO_FLOAT), sehingga alur pengolahan data tetap modular dan konsisten.</p>
<p>→ <a href="https://automation.samatorgroup.com/blog/k_accdelta-function-block-untuk-perhitungan-delta-akumulator/" target="_blank">K_ACCDELTA: Function Block untuk Perhitungan Delta Akumulator</a></p>
<hr />

<h2 id="penutup">Penutup</h2>
<p>Konversi register Modbus membutuhkan ketelitian terhadap format data, endianness, addressing, dan varian protokol. Kedua Function Block di atas dirancang untuk menyajikan nilai proses secara konsisten dan dapat ditelusuri kembali, sekaligus mengakui batasan presisi ketika menggunakan FLOAT 32‑bit.</p>
<p>Dengan dokumentasi yang jelas dan logika yang eksplisit, konversi bukan sekadar kalkulasi teknis, melainkan sarana untuk memastikan operator, engineer, dan auditor memahami proses dengan cara yang sama. Transparansi inilah yang menjadikan integrasi data lebih andal dan berkelanjutan.</p>


  </div>

  <a class="u-url" href="/automation-blog/2025/10/17/k_word2_to_float-k_word4_to_float-function-block-untuk-konversi-data-modbus-16-32-64-bit-ke-float.html" hidden></a>
  <meta itemprop="mainEntityOfPage" content="https://kumajaya.github.io/automation-blog/2025/10/17/k_word2_to_float-k_word4_to_float-function-block-untuk-konversi-data-modbus-16-32-64-bit-ke-float.html">
</article>

<style>
.post-category {
  text-transform: uppercase;
  font-size: 0.875rem;
  margin-bottom: 0.25rem;
}

.post-feature-image {
  margin-top: 1rem;
}

.post-feature-img {
  width: 100%;
  height: auto;
  border-radius: 6px;
}

.post-feature-caption {
  font-size: 0.875rem;
  color: #6b7280;
  margin-top: 0.25rem;
}
</style>

      </div>
    </main><link id="fa-stylesheet" rel="stylesheet" href="https://cdn.jsdelivr.net/npm/@fortawesome/fontawesome-free@7.0.0/css/all.min.css">

<footer class="site-footer h-card">
  <data class="u-url" value="/automation-blog/"></data>

  <div class="wrapper">

    <div class="footer-col-wrapper">
      <div class="footer-col">
        <ul class="contact-list">
          <li class="p-name">Ketut Kumajaya</li>
          <li><a class="u-email" href="mailto:ketut.kumajaya@gmail.com">ketut.kumajaya@gmail.com</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <p>Technical &amp; Sustainability Digest adalah arsip konten blog internal Samator Group yang menampilkan wawasan teknis, perspektif keberlanjutan, dan solusi praktis berdasarkan pengalaman lapangan. Repositori ini menyimpan konten dalam bentuk statis, hasil replikasi otomatis satu arah dari platform utama untuk keperluan publikasi dan arsip jangka panjang.
</p>
      </div>
    </div>

    <div class="social-links"><ul class="social-media-list"><li>
    <a rel="me" href="https://github.com/kumajaya/automation-blog" target="_blank" title="Repositori Automation Blog di GitHub">
      <span class="grey fa-brands fa-github fa-lg"></span>
    </a>
  </li><li>
    <a rel="me" href="https://x.com/ketutkumajaya" target="_blank" title="Ketut Kumajaya at X (formerly Twitter)">
      <span class="grey fa-brands fa-x-twitter fa-lg"></span>
    </a>
  </li>
  <li>
    <a href="https://kumajaya.github.io/automation-blog/feed.xml" target="_blank" title="Subscribe to syndication feed">
      <svg class="svg-icon grey" viewbox="0 0 16 16">
        <path d="M12.8 16C12.8 8.978 7.022 3.2 0 3.2V0c8.777 0 16 7.223 16 16h-3.2zM2.194
          11.61c1.21 0 2.195.985 2.195 2.196 0 1.21-.99 2.194-2.2 2.194C.98 16 0 15.017 0
          13.806c0-1.21.983-2.195 2.194-2.195zM10.606
          16h-3.11c0-4.113-3.383-7.497-7.496-7.497v-3.11c5.818 0 10.606 4.79 10.606 10.607z"
        />
      </svg>
    </a>
  </li>
</ul>
</div>

  </div>

</footer>
<!-- PrismJS: Core syntax highlighting engine and plugins -->
<script defer src="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/prism.min.js"></script>
<script defer src="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/autoloader/prism-autoloader.min.js"></script>
<script defer src="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/toolbar/prism-toolbar.min.js"></script>
<script defer src="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/copy-to-clipboard/prism-copy-to-clipboard.min.js"></script>
<script defer src="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/line-numbers/prism-line-numbers.min.js"></script>
<script defer src="https://cdn.jsdelivr.net/npm/prismjs@1.30.0/plugins/command-line/prism-command-line.min.js"></script>

<script defer>
  window.addEventListener('DOMContentLoaded', () => {
    // Configure Prism Autoloader
    if (Prism.plugins.autoloader) {
      Prism.plugins.autoloader.languages_path = 'https://cdn.jsdelivr.net/npm/prismjs@1.30.0/components/';
    }

    // Add line numbers to all code blocks
    document.querySelectorAll('pre[class*=language-]').forEach(node => {
      node.classList.add('line-numbers');
    });

    // Trigger syntax highlighting
    Prism.highlightAll();
  });
</script>

<!-- KaTeX: Load math typesetting engine + auto-render -->
<script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/katex.min.js" crossorigin="anonymous"></script>
<script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.22/dist/contrib/auto-render.min.js" crossorigin="anonymous"></script>

<script defer>
  document.addEventListener("DOMContentLoaded", () => {
    renderMathInElement(document.body, {
      delimiters: [
        {left: "$$", right: "$$", display: true},   // Block
        {left: "$", right: "$", display: false},     // Inline
        {left: "\\(", right: "\\)", display: false},
        {left: "\\[", right: "\\]", display: true}
      ]
    });
  });
</script>

<!-- Mermaid.js: Initialize diagrams -->
<script defer src="https://cdn.jsdelivr.net/npm/mermaid@11.9.0/dist/mermaid.min.js" crossorigin="anonymous"></script>
<script defer>
  window.addEventListener('DOMContentLoaded', () => {
    if (!window.mermaid) return;

    mermaid.initialize({
      startOnLoad: false,        // Manual rendering
      theme: 'base',
      fontFamily: 'Segoe UI, sans-serif',
      securityLevel: 'loose',
      themeVariables: {
        primaryColor: '#f0f7ff',
        primaryBorderColor: '#3b82f6'
      }
    });

    // Lazy-load observer for Mermaid diagrams
    const observer = new IntersectionObserver((entries, obs) => {
      entries.forEach(async entry => {
        if (entry.isIntersecting) {
          const el = entry.target;
          if (!el.id) el.id = `mermaid-diagram-${Math.random().toString(36).substr(2, 9)}`;
          await mermaid.run({ querySelector: `#${el.id}` });
          el.classList.add('is-ready');
          obs.unobserve(el);
        }
      });
    }, { rootMargin: '100px' });

    document.querySelectorAll('.mermaid').forEach(el => observer.observe(el));
  });
</script>

<!-- Scroll Top Button & Progress Indicator: UX enhancement by Norbert Hunyadi -->
<script defer>
  const scrollTopBtn = document.querySelector('.js-scroll-top');   // Tombol scroll ke atas
  const topSelector = document.querySelector('.post-content');     // Konten utama sebagai titik awal scroll

  if (scrollTopBtn && topSelector) {
    scrollTopBtn.onclick = () => {
      const topPosition = topSelector.getBoundingClientRect().top + window.scrollY;
      window.scrollTo({ top: topPosition, behavior: 'smooth' });
    };

    const progressPath = document.querySelector('.scroll-top path');
    const pathLength = progressPath.getTotalLength();
    progressPath.style.transition = 'none';
    progressPath.style.strokeDasharray = `${pathLength} ${pathLength}`;
    progressPath.style.strokeDashoffset = pathLength;
    progressPath.getBoundingClientRect();
    progressPath.style.transition = 'stroke-dashoffset 10ms linear';

    const updateProgress = () => {
      const scroll = window.scrollY || document.documentElement.scrollTop;
      const docHeight = Math.max(
        document.body.scrollHeight, document.documentElement.scrollHeight,
        document.body.offsetHeight, document.documentElement.offsetHeight,
        document.body.clientHeight, document.documentElement.clientHeight
      );
      const windowHeight = Math.max(document.documentElement.clientHeight, window.innerHeight || 0);
      const topOffset = topSelector.offsetTop;
      const height = docHeight - windowHeight - topOffset;
      const progress = pathLength - ((scroll - topOffset) * pathLength / height);
      progressPath.style.strokeDashoffset = progress;
    };

    updateProgress();

    const offset = topSelector.offsetTop; // Trigger scroll-top button visibility

    window.addEventListener('scroll', () => {
      updateProgress();
      const scrollPos = window.scrollY || document.documentElement.scrollTop;
      scrollPos > offset
        ? scrollTopBtn.classList.add('is-active')
        : scrollTopBtn.classList.remove('is-active');
    }, false);
  }
</script>

<!-- Audio Card Enhancement: Replace Ghost audio cards with native players -->
<script defer>
  document.addEventListener("DOMContentLoaded", function () {
    document.querySelectorAll(".kg-audio-card").forEach(function (card) {
      const audio = card.querySelector("audio");
      const title = card.querySelector(".kg-audio-title")?.textContent || "";
      const src = audio?.getAttribute("src");

      if (!src) return;

      // Buat elemen player
      const nativePlayer = document.createElement("audio");
      nativePlayer.setAttribute("controls", "");
      nativePlayer.setAttribute("preload", "metadata");

      const source = document.createElement("source");
      source.setAttribute("src", src);
      source.setAttribute("type", "audio/mpeg");
      nativePlayer.appendChild(source);

      // Tambahkan fallback sebagai node teks
      nativePlayer.appendChild(document.createTextNode(
        "Browser Anda tidak mendukung pemutar audio atau file tidak tersedia."
      ));

      // Bungkus semua dalam wrapper
      const wrapper = document.createElement("div");
      wrapper.className = "native-audio-wrapper";

      // Tambahkan caption di atas player
      if (title) {
        const caption = document.createElement("div");
        caption.className = "audio-title";
        caption.textContent = title;
        wrapper.appendChild(caption);
      }

      wrapper.appendChild(nativePlayer);

      // Tambahkan metadata untuk audit/logging
      wrapper.setAttribute("data-audio-source", src);
      wrapper.setAttribute("data-audio-title", title);

      // Ganti elemen Ghost dengan versi native
      card.replaceWith(wrapper);
    });
  });
</script>

<!-- Native File Card Enhancement: Replace Ghost file cards with native download links -->
<script defer>
document.addEventListener("DOMContentLoaded", () => {
  document.querySelectorAll(".kg-file-card").forEach(card => {
    const link = card.querySelector("a.kg-file-card-container");
    const fileUrl = link?.getAttribute("href");
    const fileName = card.querySelector(".kg-file-card-title")?.textContent?.trim() || "Download File";
    const fileDesc = card.querySelector(".kg-file-card-caption")?.textContent?.trim() || "";
    const fileMeta = card.querySelector(".kg-file-card-metadata");
    const fileSize = fileMeta?.querySelector(".kg-file-card-filesize")?.textContent?.trim() || "";
    const fileBase = fileMeta?.querySelector(".kg-file-card-filename")?.textContent?.trim() || "";

    if (!fileUrl) return;

    const wrapper = document.createElement("div");
    wrapper.className = "native-file-wrapper";

    const svgIcon = `
      <svg viewBox="0 0 24 24" width="20" height="20" fill="none"
           stroke="currentColor" stroke-linecap="round" stroke-linejoin="round" stroke-width="1.5">
        <polyline points="8.25 14.25 12 18 15.75 14.25"></polyline>
        <line x1="12" y1="6.75" x2="12" y2="18"></line>
        <circle cx="12" cy="12" r="11.25"></circle>
      </svg>
    `;

    wrapper.innerHTML = `
      <div class="file-info">
        <div class="file-name">${fileName}</div>
        ${fileDesc ? `<div class="file-desc">${fileDesc}</div>` : ""}
        <div class="file-meta">
          ${fileBase ? `<span>${fileBase}</span>` : ""}
          ${fileBase && fileSize ? `<span class="dot">•</span>` : ""}
          ${fileSize ? `<span>${fileSize}</span>` : ""}
        </div>
      </div>
      <a class="file-download" href="${fileUrl}" download aria-label="Download file">
        ${svgIcon}
      </a>
    `;

    card.replaceWith(wrapper);
  });
});
</script>
</body>

</html>
